# 现场工程 × S7-1500 性能模拟验收（2026-09-17）

## 目的

用现场导出的工程（`20260917.json`：5 台 PLC、1418 个组、13,277 个点、171 个 MES 任务，其中 49 个启用）在本机复现“任务返回要几秒到几十秒”，定位网关能改的部分，并说明 PLC 自身的上限。

## 模拟方法

- **PLC**：`PlcSim` 的 OPC UA 模拟服务，每台 PLC 一个端口，节点号用现场地址（`ns=3;s="DB…"`）。点位类型取工程 IGW 层（float/string/int16/bool/DTL）。
- **性能档位**（`OpcUaSimulationLimits`）：
  - 容量取自西门子条目 109755846《OPC UA system limits》（固件 V3.0/V3.1）。
    - 1515：会话 48；大订阅 10、小订阅 20；单订阅 10,000 项；最小周期 100 ms；建议监视项 ≤ 4,000。
    - 1517：会话 64；最小周期 10 ms；建议监视项 ≤ 24,000。
  - 处理速度按 2026-09-06 现场日志估算。
    - 1517（PLC7，924 点 1589 ms）：约 15 ms + 1.6 ms/点。
    - 1515（PLC6，28 点 75.8 ms）：按 15 ms + 2.0 ms/点，偏保守。
  - 每台 PLC 一次只处理一个请求。
  - 这是按有限现场数据做的估算，**不等于实机**。
- **工位**：40 个启用的握手工位，按现场流程执行。
  - PLCFlag/MESFlag 工位：PLC 置 1 → 等网关写 MESFlag=2 → PLC 置 3 → 等 MESFlag=4 → 复位。
  - DataReady/DataAccept 工位按同样方式模拟。
  - 统计的是 PLC 发出信号到看到网关写回的时间。
- **MES**：本机模拟服务，每次应答 30 ms。
- **节拍**：分两种场景。
  - “压力”：工位完成后 3–8 秒再次请求，远高于实际产线。
  - “现场”：30–60 秒。
- **型号**：PLC7 按 1517，其余按 1515。

## 结果（现场节拍，最近 240 秒）

| 指标 | 1.6.65 安装包 | 本次改进后 |
|---|---|---|
| 小工位 请求→回写 中位数 | PLC6 5.4 s，PLC7 9.6 s | 0.5–0.65 s（5 台 PLC 基本一致） |
| 确认→回写 中位数 / P95 | PLC7 6.2 s / 12 s | 0.24–0.31 s / 约 0.4 s |
| PLC7 PostWeldVisualInspection（1,255 点） | 超时 | 2.7 s |
| PLC7 BusbarWelding（约 2,300 点） | 14 s 以上 | 中位数 4.7 s；两个同时触发时最长 9.3 s |
| PLC6 PoleLaserCleaning 等工位 P95 | 10 s 以上 | 5.2 s |

1.6.65 的数据是在压力节拍下测得的；在现场节拍下，1.6.65 的问题同样存在，因为读取量主要来自触发，而不是节拍。

## 网关侧的原因与改进

1. **只写固定值的分支也整包读取。**
   - 原因：握手确认、心跳都会触发整包读取。
   - 改进：只有上报、设备指令、带“复制点”的回写才读取。
2. **整组读取。**
   - 原因：任务绑定组下的全部点都参与轮询/读取，而报文只用字段和结构体成员。例如 PostWeld 组有 2,297 点，实际只需 1,255 点。
   - 改进：只读流程里用到的点。
3. **读取批量只求吞吐。**
   - 原因：单个请求可达上千点，1515 上占住 PLC 1–2 秒。
   - 改进：增加单请求耗时预算。通道设置 `requestBudgetMs`，默认“自动”：网关用近期请求拟合出“固定开销 + 每点耗时”，预算取 10 倍固定开销（100 ms–2 s），实测为 170–300 ms。也可填 0（不限）或固定毫秒数。
4. **大读取一次占满执行槽。**
   - 原因：上千点的按需拉取和握手写入挤在同一条优先通道，写入与回读要排在整批读取后面。
   - 改进：
     - 大读取按块准入。
     - 共享会话为写入/回读保留一个执行槽。
     - 读取分“小请求/大块”两条，小请求优先，大块每让 8 次必得一次。
5. **失败重试时反复整包读取。**
   - 原因：MES 业务失败或回写失败时，每个周期（200 ms）都重读上千点，把同 PLC 压满。模拟中一度出现这种情况：模拟 MES 应答缺字段被判失败，PLC6、PLC7 因此被压满。
   - 改进：握手未完成的重试在 2 秒内复用上次读取。

## 结构体数组整读（2026-09-18 补充）

现场的大任务点位全部来自 UDT 数组：`EquipmentData[2]."Position"` 这类地址，208 个元素 × 11 个成员 = 2,288 个点。
数组本身在 S7-1500 上是一个节点，读一次就能拿回全部元素。网关现在自动这样做：

- 按地址 `前缀[索引]."成员"` 分组（同一数组 ≥16 个点才成组，每次最多 512 个元素）。
- 读数组节点一次（带索引范围），从服务器的 `DataTypeDefinition` 取结构定义，按 OPC UA 二进制规则解码，再分发到各点位。
- 服务器不给结构定义、结构体带可选字段、元素不是二进制结构体、解码长度对不上——任一情况都退回逐点读取，并在设备诊断里记一条原因。
- 通道设置 `structArrayReads` 可关闭。

模拟结果（现场节拍 30–60 秒，与上表同一环境）：

| 指标 | 整读前 | 整读后 |
|---|---|---|
| PLC7 读取量（180 秒） | 56,420 点次 | 2,853 点次 |
| BusbarWelding（2,288 点） | 4.7 s | 1.6 s |
| PostWeldVisualInspection | 2.7 s | 1.4 s |
| PoleLaserCleaning（PLC6） | P95 5.2 s | 1.5 s |
| PLC6 请求→回写 P95 | 5.2 s | 1.5 s |

**模拟里整读的耗时是假设值**：按“每个成员值的耗时是逐点读取的 1/8”估算（1517 取 0.2 ms/成员，1515 取 0.25 ms/成员）。
逐点读取的大部分开销在按符号定位节点，整读只定位一次，因此假设整读更快；**具体倍数必须在实机上核对**。

正确性验证：`OpcUaStructArrayAcceptanceTests` 在本地起一个像 S7-1500 那样发布 UDT 数组和结构定义的 OPC UA 服务器，
断言驱动对 8 元素 × 3 成员只发 1 次读请求（而不是 24 次），且每个成员的值都正确；服务器不发布结构定义时自动退回逐点读取。

## 程序无法再压缩的部分（需要现场配合）

1. **整读之后剩下的读取耗时。**
   - 结构体数组已经改成一次读回（见上一节），实机能快多少要看 1517 返回 2,288 个成员值需要多久。如果现场实测整读没有明显变快，说明该型号的瓶颈在数据量而不是符号定位，届时只剩下面这条路。
   - **上报点改用订阅**：PLC 在后台采样，触发时不再读取，上报只需等一个采样周期（约 0.2–1 s）。
     - PLC7（1517）的上报点约 5,900 个，低于建议值 24,000；PLC6（1515）约 2,000 个，低于建议值 4,000（该建议值按 1 秒周期给出）。
     - 需要为“触发时刻数据是否最新”增加一个采样屏障，属于新功能，建议单独评估后实施。
2. **触发检测本身约 0.2–0.4 秒。**
   - 判定点通过订阅获得，1515 的最小采样周期是 100 ms，现场任务周期是 200 ms，再加上 MES 应答和写入回读确认（回写勾选了“确认”），小工位在 0.5 秒左右已接近上限。
   - 如需再快，可以：把任务周期和采样周期降到 100 ms（会增加 PLC 负载）；对不需要回读确认的回写取消“确认”。
3. **同一 PLC 上多个大任务同时触发。**
   - 两个 BusbarWelding 同时触发时，第二个要等第一个读完，这是 PLC 串行处理决定的，最长 9.3 s。

## 未验证

- 模拟服务器的处理速度来自少量现场日志，不能代表 1515/1517 在不同固件、通信负载下的真实表现。现场升级后，请在设备状态里核对“读批量 / 预算 / 实测开销”，并与本报告对比。
- 未连接真实 PLC；MES 应答耗时按 30 ms 假设。
